<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Heat Transfer Correlations · GreenhousesJL</title><meta name="title" content="Heat Transfer Correlations · GreenhousesJL"/><meta property="og:title" content="Heat Transfer Correlations · GreenhousesJL"/><meta property="twitter:title" content="Heat Transfer Correlations · GreenhousesJL"/><meta name="description" content="Documentation for GreenhousesJL."/><meta property="og:description" content="Documentation for GreenhousesJL."/><meta property="twitter:description" content="Documentation for GreenhousesJL."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/style.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../index.html">GreenhousesJL</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../index.html">Home</a></li><li><a class="tocitem" href="../getting_started.html">Getting Started</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../tutorials/bare_greenhouse.html">Tutorial: Bare Greenhouse</a></li><li><a class="tocitem" href="../tutorials/heated_greenhouse.html">Tutorial: Heated Greenhouse with PI Controller</a></li><li><a class="tocitem" href="../tutorials/savona_walls.html">Tutorial: Savona Greenhouse with Walls</a></li><li><a class="tocitem" href="../tutorials/custom_geometry.html">Tutorial: Custom Greenhouse Geometry</a></li><li><a class="tocitem" href="../tutorials/pv_panels.html">Tutorial: Solar Panels on Greenhouses</a></li><li><a class="tocitem" href="../tutorials/crop_growth.html">Tutorial: Crop Growth &amp; Harvest Cycles</a></li><li><a class="tocitem" href="../tutorials/crop_library.html">Tutorial: Crop Species Library</a></li><li><a class="tocitem" href="../tutorials/insulation.html">Tutorial: Insulation Strategies</a></li><li><a class="tocitem" href="../tutorials/wall_insulation.html">Tutorial: Wall Insulation Scenarios</a></li><li><a class="tocitem" href="../tutorials/pcm_storage.html">Tutorial: Phase Change Materials (PCM)</a></li><li><a class="tocitem" href="../tutorials/geometry_transfer.html">Tutorial: Geometry Transfer (VPL &amp; PlantBiophysics)</a></li><li><a class="tocitem" href="../tutorials/stomatal_dynamics.html">Stomatal Dynamics Under Fluctuating Light (Agrivoltaic Context)</a></li><li><a class="tocitem" href="../tutorials/soil_types.html">Tutorial: Soil Types &amp; Ground Temperature</a></li><li><a class="tocitem" href="../tutorials/multi_climate.html">Tutorial: Multi-Climate Comparison</a></li><li><a class="tocitem" href="../tutorials/heating_systems.html">Tutorial: Heating Systems &amp; Pipe Networks</a></li><li><a class="tocitem" href="../tutorials/controller.html">Tutorial: Realistic Heating Controllers</a></li><li><a class="tocitem" href="../tutorials/crop_climate.html">Tutorial: Crop Climate Requirements &amp; Productivity Index</a></li><li><a class="tocitem" href="../tutorials/ventilation.html">Tutorial: Ventilation &amp; Humidity Control</a></li><li><a class="tocitem" href="../tutorials/co2_enrichment.html">Tutorial: CO₂ Enrichment</a></li><li><a class="tocitem" href="../tutorials/crop_layout.html">Tutorial: Crop Spatial Layout &amp; 3D Visualization</a></li><li><a class="tocitem" href="../tutorials/tomato_fspm.html">Tutorial: Tomato FSPM &amp; Beer-Lambert 2D Correction</a></li><li><a class="tocitem" href="../tutorials/visualization.html">Tutorial: Visualization</a></li></ul></li><li><span class="tocitem">Theory</span><ul><li><a class="tocitem" href="energy_balance.html">Energy Balance Equations</a></li><li class="is-active"><a class="tocitem" href="heat_transfer.html">Heat Transfer Correlations</a><ul class="internal"><li><a class="tocitem" href="#Exterior-convection-(combined-forced-natural)"><span>Exterior convection (combined forced + natural)</span></a></li><li><a class="tocitem" href="#Interior-free-convection-(Nusselt-Rayleigh)"><span>Interior free convection (Nusselt-Rayleigh)</span></a></li><li><a class="tocitem" href="#Pipe-convection-(PipeFreeConvection.mo)"><span>Pipe convection (PipeFreeConvection.mo)</span></a></li><li><a class="tocitem" href="#Long-wave-radiation-(Stefan-Boltzmann)"><span>Long-wave radiation (Stefan-Boltzmann)</span></a></li><li><a class="tocitem" href="#Geometric-view-factors-to-sky-and-ground"><span>Geometric view factors to sky and ground</span></a></li><li><a class="tocitem" href="#Cover-and-wall-radiative-balances"><span>Cover and wall radiative balances</span></a></li></ul></li><li><a class="tocitem" href="convection_models.html">Convection Models: Why We Use Bot, Not TARP</a></li><li><a class="tocitem" href="soil_model.html">Soil Conduction Model</a></li><li><a class="tocitem" href="solar_model.html">Solar Radiation Model</a></li></ul></li><li><a class="tocitem" href="../validation.html">Validation</a></li><li><a class="tocitem" href="../library.html">Library</a></li><li><a class="tocitem" href="../integration.html">Integration</a></li><li><a class="tocitem" href="../bibliography.html">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Theory</a></li><li class="is-active"><a href="heat_transfer.html">Heat Transfer Correlations</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href="heat_transfer.html">Heat Transfer Correlations</a></li></ul></nav><div class="docs-right"><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Heat-Transfer-Correlations"><a class="docs-heading-anchor" href="#Heat-Transfer-Correlations">Heat Transfer Correlations</a><a id="Heat-Transfer-Correlations-1"></a><a class="docs-heading-anchor-permalink" href="#Heat-Transfer-Correlations" title="Permalink"></a></h1><p>All correlations are taken from the Greenhouses Modelica library (Altes-Buch 2019), which follows the greenhouse climate model of Vanthoor et al. (2011) and de Zwart (1996).</p><h2 id="Exterior-convection-(combined-forced-natural)"><a class="docs-heading-anchor" href="#Exterior-convection-(combined-forced-natural)">Exterior convection (combined forced + natural)</a><a id="Exterior-convection-(combined-forced-natural)-1"></a><a class="docs-heading-anchor-permalink" href="#Exterior-convection-(combined-forced-natural)" title="Permalink"></a></h2><p>The convective heat transfer coefficient on the outer surface of the cover combines a wind-driven (forced) part and a buoyancy-driven (natural) part, following the DOE-2 quadratic combination:</p><p class="math-container">\[h_{ext} = \frac{\sqrt{h_{forced}^2 + h_{natural}^2}}{\cos\varphi}\]</p><h3 id="Forced-part-(Bot-1983)"><a class="docs-heading-anchor" href="#Forced-part-(Bot-1983)">Forced part (Bot 1983)</a><a id="Forced-part-(Bot-1983)-1"></a><a class="docs-heading-anchor-permalink" href="#Forced-part-(Bot-1983)" title="Permalink"></a></h3><p class="math-container">\[h_{forced}(u) = \begin{cases}
  2.8 + 1.2\,u &amp; \text{if } u &lt; 4 \text{ m/s} \\
  2.5\,u^{0.8} &amp; \text{if } u \geq 4 \text{ m/s}
\end{cases}\]</p><p>A smooth logistic transition is applied at <span>$u = 4$</span> m/s for differentiability:</p><p class="math-container">\[f = \frac{1}{1 + e^{-11(u - 4)}}, \qquad h_{forced} = (1 - f)\,h_a + f\,h_b\]</p><h3 id="Natural-part-(McAdams-horizontal-hot-surface)"><a class="docs-heading-anchor" href="#Natural-part-(McAdams-horizontal-hot-surface)">Natural part (McAdams horizontal hot surface)</a><a id="Natural-part-(McAdams-horizontal-hot-surface)-1"></a><a class="docs-heading-anchor-permalink" href="#Natural-part-(McAdams-horizontal-hot-surface)" title="Permalink"></a></h3><p class="math-container">\[h_{natural} = 1.52 \cdot |T_{cov} - T_{out}|^{1/3}\]</p><p>The natural-convection term is <strong>essential at low wind</strong>: without it the cover loses 30–50 % less heat to the outside than EnergyPlus / DOE-2 expect, which leaves the greenhouse a few degrees too hot during the day in sheltered climates (Chambéry summer wind ≈ 2 m/s).</p><p>The <span>$1/\cos\varphi$</span> factor accounts for the increased convective exposure of a tilted surface (roof slope <span>$\varphi$</span>).</p><p><strong>Sources</strong>: Bot, G.P.A. (1983), PhD thesis, Wageningen; de Zwart, H.F. (1996), PhD thesis, Wageningen; McAdams, W.H. (1954) <em>Heat Transmission</em>; ASHRAE <em>Fundamentals</em> (Surface Heat Balance).</p><h2 id="Interior-free-convection-(Nusselt-Rayleigh)"><a class="docs-heading-anchor" href="#Interior-free-convection-(Nusselt-Rayleigh)">Interior free convection (Nusselt-Rayleigh)</a><a id="Interior-free-convection-(Nusselt-Rayleigh)-1"></a><a class="docs-heading-anchor-permalink" href="#Interior-free-convection-(Nusselt-Rayleigh)" title="Permalink"></a></h2><p>For heat exchange between the indoor air and the cover:</p><p class="math-container">\[h_{int}(\Delta T, \varphi) = 1.7 \cdot |\Delta T|^{0.33} \cdot (\cos\varphi)^{-0.66}\]</p><p><strong>Source</strong>: Balemans, L. (1989). PhD thesis, Ghent.</p><h3 id="Bidirectional-floor-convection"><a class="docs-heading-anchor" href="#Bidirectional-floor-convection">Bidirectional floor convection</a><a id="Bidirectional-floor-convection-1"></a><a class="docs-heading-anchor-permalink" href="#Bidirectional-floor-convection" title="Permalink"></a></h3><p>For the floor, the convection coefficient depends on the direction of heat flow (FreeConvection.mo):</p><ul><li><strong>Upward</strong> (floor warmer than air, <span>$\Delta T &gt; 0$</span>): buoyancy-aided</li></ul><p class="math-container">\[h_{up} = 1.7 \cdot |\Delta T|^{0.33}\]</p><ul><li><strong>Downward</strong> (air warmer than floor, <span>$\Delta T &lt; 0$</span>): buoyancy-opposed</li></ul><p class="math-container">\[h_{down} = 1.3 \cdot |\Delta T|^{0.25}\]</p><p>A smooth sigmoid transition (<span>$s = 11$</span>) blends between the two:</p><p class="math-container">\[h_{floor} = f_{up} \cdot h_{up} + (1 - f_{up}) \cdot h_{down}, \quad f_{up} = \frac{1}{1 + e^{-11 \cdot \Delta T}}\]</p><p>The downward coefficient (exponent 0.25) is weaker than upward (exponent 0.33), which is physically correct: warm air rising from a hot floor creates strong buoyancy, while warm air settling onto a cold floor suppresses convection.</p><p><strong>Source</strong>: Balemans (1989), implemented in FreeConvection.mo lines 59–61.</p><h3 id="Wall-inside-film-(vertical-surface)"><a class="docs-heading-anchor" href="#Wall-inside-film-(vertical-surface)">Wall inside film (vertical surface)</a><a id="Wall-inside-film-(vertical-surface)-1"></a><a class="docs-heading-anchor-permalink" href="#Wall-inside-film-(vertical-surface)" title="Permalink"></a></h3><p>For the inside face of vertical glazed walls the inside film coefficient is temperature-dependent, with an offset for the buoyancy-driven recirculation induced by the hot floor:</p><p class="math-container">\[h_{in,wall} = 1.7 \cdot |T_{air} - T_{wall}|^{0.33} + 1.0\]</p><p>This gives ~5 W/(m²·K) at <span>$\Delta T = 20$</span> K, matching typical TARP / ASHRAE values for vertical glazing.</p><h3 id="Wall-outside-film-(DOE-2-/-ASHRAE-for-vertical-surfaces)"><a class="docs-heading-anchor" href="#Wall-outside-film-(DOE-2-/-ASHRAE-for-vertical-surfaces)">Wall outside film (DOE-2 / ASHRAE for vertical surfaces)</a><a id="Wall-outside-film-(DOE-2-/-ASHRAE-for-vertical-surfaces)-1"></a><a class="docs-heading-anchor-permalink" href="#Wall-outside-film-(DOE-2-/-ASHRAE-for-vertical-surfaces)" title="Permalink"></a></h3><p class="math-container">\[h_{out,wall} = 5.7 + 3.8\,u_{wind} \quad [\mathrm{W/(m^2 \cdot K)}]\]</p><p>This is the Walton (1981) windward correlation. The original Bot 1983 cover formula is <strong>not</strong> applied to walls because it&#39;s calibrated for tilted glass roofs, not vertical glazing.</p><div class="admonition is-info" id="Why-two-different-correlations-a0ea8d5b84585a6a"><header class="admonition-header">Why two different correlations<a class="admonition-anchor" href="#Why-two-different-correlations-a0ea8d5b84585a6a" title="Permalink"></a></header><div class="admonition-body"><p>Bot 1983 was tuned to greenhouse roof measurements (tilted, mostly forced); Walton 1981 was tuned to building façades (vertical, mixed). Mixing them is physically correct: the cover and the walls obey different flow regimes.</p></div></div><h2 id="Pipe-convection-(PipeFreeConvection.mo)"><a class="docs-heading-anchor" href="#Pipe-convection-(PipeFreeConvection.mo)">Pipe convection (PipeFreeConvection.mo)</a><a id="Pipe-convection-(PipeFreeConvection.mo)-1"></a><a class="docs-heading-anchor-permalink" href="#Pipe-convection-(PipeFreeConvection.mo)" title="Permalink"></a></h2><p>Heating pipes use position-dependent correlations from Bot (1983) and Balemans (1989):</p><h3 id="Free-pipe-(overhead,-above-canopy)"><a class="docs-heading-anchor" href="#Free-pipe-(overhead,-above-canopy)">Free pipe (overhead, above canopy)</a><a id="Free-pipe-(overhead,-above-canopy)-1"></a><a class="docs-heading-anchor-permalink" href="#Free-pipe-(overhead,-above-canopy)" title="Permalink"></a></h3><p class="math-container">\[\alpha = 1.28 \times d^{-0.25} \times |\Delta T|^{0.25} \quad [W/(m^2_{pipe} \cdot K)]\]</p><p>Depends on pipe diameter <span>$d$</span> [m]. Larger pipes have lower specific convection due to thicker boundary layers.</p><p><strong>Source</strong>: Balemans (1989), PipeFreeConvection.mo line 22.</p><h3 id="Hindered-pipe-(under-canopy,-rail,-under-bench)"><a class="docs-heading-anchor" href="#Hindered-pipe-(under-canopy,-rail,-under-bench)">Hindered pipe (under canopy, rail, under bench)</a><a id="Hindered-pipe-(under-canopy,-rail,-under-bench)-1"></a><a class="docs-heading-anchor-permalink" href="#Hindered-pipe-(under-canopy,-rail,-under-bench)" title="Permalink"></a></h3><p class="math-container">\[\alpha = 1.99 \times |\Delta T|^{0.32} \quad [W/(m^2_{pipe} \cdot K)]\]</p><p>Diameter-independent. The higher exponent (0.32 vs 0.25) gives stronger convection at large <span>$\Delta T$</span>.</p><p><strong>Source</strong>: Bot (1983), PipeFreeConvection.mo line 24.</p><h3 id="View-factor-(HeatingPipe.mo)"><a class="docs-heading-anchor" href="#View-factor-(HeatingPipe.mo)">View factor (HeatingPipe.mo)</a><a id="View-factor-(HeatingPipe.mo)-1"></a><a class="docs-heading-anchor-permalink" href="#View-factor-(HeatingPipe.mo)" title="Permalink"></a></h3><p>The pipe-to-surroundings radiation view factor:</p><p class="math-container">\[FF_{pipe} = \frac{N_p \cdot \pi \cdot d \cdot l}{A_{floor}} \times c\]</p><table><tr><th style="text-align: right">Position</th><th style="text-align: center"><span>$c$</span></th><th style="text-align: right">Source</th></tr><tr><td style="text-align: right">Free (overhead)</td><td style="text-align: center">0.50</td><td style="text-align: right">HeatingPipe.mo</td></tr><tr><td style="text-align: right">Hindered (under canopy / bench / rail)</td><td style="text-align: center">0.49</td><td style="text-align: right">HeatingPipe.mo</td></tr></table><h3 id="Pipe-radiation-with-intermediate-obstruction"><a class="docs-heading-anchor" href="#Pipe-radiation-with-intermediate-obstruction">Pipe radiation with intermediate obstruction</a><a id="Pipe-radiation-with-intermediate-obstruction-1"></a><a class="docs-heading-anchor-permalink" href="#Pipe-radiation-with-intermediate-obstruction" title="Permalink"></a></h3><p>When multiple surfaces exist between pipe and target (canopy, screen, other pipes), each reduces the view:</p><p class="math-container">\[Q_{rad} = A \cdot \varepsilon_a \varepsilon_b \cdot FF_a \cdot FF_b \cdot \prod_{k=1}^{n}(1 - FF_k) \cdot \sigma(T_a^4 - T_b^4)\]</p><p><strong>Source</strong>: Radiation_T4.mo (de Zwart 1996).</p><h3 id="Pipe-positions-in-practice"><a class="docs-heading-anchor" href="#Pipe-positions-in-practice">Pipe positions in practice</a><a id="Pipe-positions-in-practice-1"></a><a class="docs-heading-anchor-permalink" href="#Pipe-positions-in-practice" title="Permalink"></a></h3><table><tr><th style="text-align: right">Position</th><th style="text-align: center">Symbol</th><th style="text-align: center">Convection</th><th style="text-align: center">Response time <span>$\tau$</span></th></tr><tr><td style="text-align: right">Overhead (above canopy)</td><td style="text-align: center"><code>:high</code></td><td style="text-align: center">Free (Balemans)</td><td style="text-align: center">~73 min</td></tr><tr><td style="text-align: right">Growth-level (under canopy)</td><td style="text-align: center"><code>:low</code></td><td style="text-align: center">Hindered (Bot)</td><td style="text-align: center">~76 min</td></tr><tr><td style="text-align: right">Rail (near floor)</td><td style="text-align: center"><code>:low</code></td><td style="text-align: center">Hindered (Bot)</td><td style="text-align: center">~76 min</td></tr><tr><td style="text-align: right">Under bench (soilless)</td><td style="text-align: center"><code>:under_bench</code></td><td style="text-align: center">Hindered (Bot)</td><td style="text-align: center">~52 min</td></tr><tr><td style="text-align: right">Floor-embedded</td><td style="text-align: center"><code>:floor</code></td><td style="text-align: center">Conduction-dominated</td><td style="text-align: center">~25 min</td></tr></table><div class="admonition is-info" id="Under-bench-heating-7424fb815a84fbf5"><header class="admonition-header">Under-bench heating<a class="admonition-anchor" href="#Under-bench-heating-7424fb815a84fbf5" title="Permalink"></a></header><div class="admonition-body"><p>No specific convection correlation has been published for pipes in the confined space under growing benches. The hindered correlation from Bot (1983) is the closest validated model. The real benefit of under-bench heating is operational: lowering the air setpoint by 3–5 °C while maintaining root zone temperature, achieving 10–25% energy savings (Kim et al. 2024).</p></div></div><h2 id="Long-wave-radiation-(Stefan-Boltzmann)"><a class="docs-heading-anchor" href="#Long-wave-radiation-(Stefan-Boltzmann)">Long-wave radiation (Stefan-Boltzmann)</a><a id="Long-wave-radiation-(Stefan-Boltzmann)-1"></a><a class="docs-heading-anchor-permalink" href="#Long-wave-radiation-(Stefan-Boltzmann)" title="Permalink"></a></h2><p>The radiative heat flux between two surfaces is:</p><p class="math-container">\[q_{rad} = \varepsilon_a \, \varepsilon_b \, F_a \, F_b \, \sigma \, (T_a^4 - T_b^4)\]</p><p>where:</p><ul><li><span>$\sigma = 5.67 \times 10^{-8}$</span> W/(m²·K⁴) is the Stefan-Boltzmann constant</li><li><span>$\varepsilon_a, \varepsilon_b$</span> are the surface emissivities</li><li><span>$F_a, F_b$</span> are view factors</li><li>Temperatures are in Kelvin</li></ul><table><tr><th style="text-align: right">Surface</th><th style="text-align: center"><span>$\varepsilon$</span></th><th style="text-align: right">Source</th></tr><tr><td style="text-align: right">Glass cover</td><td style="text-align: center">0.84</td><td style="text-align: right">Vanthoor (2011)</td></tr><tr><td style="text-align: right">Concrete floor</td><td style="text-align: center">0.89</td><td style="text-align: right">Vanthoor (2011)</td></tr><tr><td style="text-align: right">Heating pipes</td><td style="text-align: center">0.88</td><td style="text-align: right">Radiation_T4.mo</td></tr><tr><td style="text-align: right">Canopy leaves</td><td style="text-align: center">1.00</td><td style="text-align: right">Stanghellini (1987)</td></tr><tr><td style="text-align: right">Thermal screen</td><td style="text-align: center">1.00</td><td style="text-align: right">de Zwart (1996)</td></tr><tr><td style="text-align: right">Sky</td><td style="text-align: center">1.00</td><td style="text-align: right">Blackbody approximation</td></tr></table><h2 id="Geometric-view-factors-to-sky-and-ground"><a class="docs-heading-anchor" href="#Geometric-view-factors-to-sky-and-ground">Geometric view factors to sky and ground</a><a id="Geometric-view-factors-to-sky-and-ground-1"></a><a class="docs-heading-anchor-permalink" href="#Geometric-view-factors-to-sky-and-ground" title="Permalink"></a></h2><p>The helper <code>view_factor_to_sky(tilt_rad)</code> returns the analytic view factor of an isolated planar surface to an isotropic sky dome:</p><p class="math-container">\[F_{sky} = \frac{1 + \cos\varphi}{2}\]</p><table><tr><th style="text-align: right">Surface</th><th style="text-align: right"><span>$\varphi$</span></th><th style="text-align: right"><span>$F_{sky}$</span></th><th style="text-align: right"><span>$F_{ground}$</span></th></tr><tr><td style="text-align: right">Horizontal up-facing (flat roof)</td><td style="text-align: right">0</td><td style="text-align: right">1.00</td><td style="text-align: right">0.00</td></tr><tr><td style="text-align: right">Tilted Venlo cover</td><td style="text-align: right">25°</td><td style="text-align: right">0.95</td><td style="text-align: right">0.05</td></tr><tr><td style="text-align: right">Savona pitched cover</td><td style="text-align: right">30°</td><td style="text-align: right">0.93</td><td style="text-align: right">0.07</td></tr><tr><td style="text-align: right">Vertical wall</td><td style="text-align: right">90°</td><td style="text-align: right">0.50</td><td style="text-align: right">0.50</td></tr></table><p>The complementary <span>$1 - F_{sky}$</span> is the view factor to the ground, used for the wall-to-ground (and tilted-cover-to-ground) infrared exchange. <strong>Both terms are computed</strong>: a vertical wall sees half of the cold sky and half of the (warmer) ground, and ignoring either side biases the night-time heat balance by 1–3 °C in continental climates.</p><h2 id="Cover-and-wall-radiative-balances"><a class="docs-heading-anchor" href="#Cover-and-wall-radiative-balances">Cover and wall radiative balances</a><a id="Cover-and-wall-radiative-balances-1"></a><a class="docs-heading-anchor-permalink" href="#Cover-and-wall-radiative-balances" title="Permalink"></a></h2><p><strong>Cover</strong> (with night cover and thermal screen factors omitted for clarity):</p><p class="math-container">\[Q_{rad,cov \to sky} = A_{cov} \cdot \varepsilon_{cov} \cdot F_{cov,sky} \cdot \sigma \cdot (T_{cov}^4 - T_{sky}^4)\]</p><p class="math-container">\[Q_{rad,cov \to ground} = A_{cov} \cdot \varepsilon_{cov} \cdot (1 - F_{cov,sky}) \cdot \sigma \cdot (T_{cov}^4 - T_{out}^4)\]</p><p><strong>Wall</strong> (when <code>A_walls &gt; 0</code>):</p><p class="math-container">\[Q_{rad,wall \to sky} = A_{walls} \cdot \varepsilon_{cov} \cdot 0.5 \cdot \sigma \cdot (T_{wall}^4 - T_{sky}^4)\]</p><p class="math-container">\[Q_{rad,wall \to ground} = A_{walls} \cdot \varepsilon_{cov} \cdot 0.5 \cdot \sigma \cdot (T_{wall}^4 - T_{out}^4)\]</p><p>The cover-to-sky radiation (28 W/m² in winter) is the dominant loss mechanism in an unheated greenhouse and the primary cause of the sub-cooling depression. The wall-to-ground term has a smaller magnitude per m² but matters disproportionately for small greenhouses where <span>$A_{walls} \gtrsim A_{floor}$</span>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="energy_balance.html">« Energy Balance Equations</a><a class="docs-footer-nextpage" href="convection_models.html">Convection Models: Why We Use Bot, Not TARP »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Monday 13 April 2026 23:06">Monday 13 April 2026</span>. Using Julia version 1.12.5.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
